<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>RT Clinical Quality Dashboard｜呼吸器設定對照</title>
<style>
*{box-sizing:border-box}
html{scroll-behavior:smooth}
body{margin:0;font-family:"Microsoft JhengHei","Noto Sans TC",Arial,sans-serif;background:#f4f6f8;color:#334155;line-height:1.6}
header{background:#fff;border-bottom:1px solid #e2e8f0;padding:26px 20px 20px}
.header-container{max-width:1250px;margin:auto}
.header-title{display:flex;align-items:center;gap:10px;flex-wrap:wrap}
.header-title h1{margin:0;font-size:28px;color:#1e293b}
.header-subtitle{margin-top:6px;font-size:13px;color:#64748b}
.period-tag{display:inline-flex;align-items:center;margin-top:12px;padding:6px 12px;border-radius:20px;background:#eef2f7;color:#64748b;font-size:12px}
.nav-container{max-width:1250px;margin:14px auto 0;display:flex;gap:8px;flex-wrap:wrap}
.nav-button{text-decoration:none;padding:7px 13px;border-radius:7px;font-size:12px;font-weight:600;background:#fff;transition:.2s}
.nav-overview{color:#2563eb;border:1px solid #93c5fd}
.nav-trend{color:#047857;border:1px solid #6ee7b7}
.nav-pareto{color:#b45309;border:1px solid #fdba74}
.nav-tracker{color:#7c3aed;border:1px solid #c4b5fd}
.nav-button:hover{transform:translateY(-1px);box-shadow:0 3px 8px rgba(15,23,42,.08)}
main{max-width:1250px;margin:auto;padding:28px 18px 70px}
.section{margin-top:34px}
.section-header{margin-bottom:14px}
.section-header h2{margin:0;font-size:21px;color:#334155}
.section-header p{margin:3px 0 0;font-size:12px;color:#64748b}
.card{background:#fff;border:1px solid #e2e8f0;border-radius:12px;padding:16px;box-shadow:0 2px 8px rgba(15,23,42,.03)}
footer{margin-top:45px;padding-top:18px;border-top:1px solid #e2e8f0;text-align:center;font-size:11px;color:#94a3b8}

/* Ventilator module */
.vent-tabs{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:16px}
.vent-tab{border:1px solid #cbd5e1;background:#fff;color:#475569;border-radius:7px;padding:8px 14px;font-size:12px;font-weight:700;cursor:pointer;transition:.2s}
.vent-tab.active{background:#2563eb;border-color:#2563eb;color:#fff}
.vent-control-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px}
.control-title{font-size:13px;font-weight:700;color:#334155;margin-bottom:10px}
select{width:100%;padding:10px 12px;border:1px solid #cbd5e1;border-radius:7px;background:#fff;color:#334155;font-family:inherit;font-size:13px;outline:none}
select:focus{border-color:#2563eb;box-shadow:0 0 0 3px rgba(37,99,235,.08)}
.pills{display:flex;gap:8px;flex-wrap:wrap;margin-top:11px}
.pill{border:1px solid #e2e8f0;background:#f8fafc;color:#475569;border-radius:18px;padding:6px 11px;font-size:11px;cursor:pointer;pointer-events:auto;touch-action:manipulation;position:relative;z-index:1}
.pill.active{background:#047857;border-color:#047857;color:#fff;font-weight:700}
.result-card{margin-top:20px;padding:0;overflow:hidden}
.result-header{padding:18px 20px;background:#f8fafc;border-bottom:1px solid #e2e8f0;display:flex;justify-content:space-between;align-items:center;gap:16px}
.result-header h3{margin:0;color:#334155;font-size:18px}
.result-subtitle{margin-top:4px;color:#64748b;font-size:12px}
.db-tag{font-size:10px;color:#64748b;background:#fff;border:1px solid #e2e8f0;padding:5px 9px;border-radius:20px;white-space:nowrap}
.vent-info-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;padding:16px}
.info-card{border:1px solid #e2e8f0;border-radius:10px;padding:14px;background:#fff;min-height:170px}
.info-card.settings{border-top:3px solid #2563eb}
.info-card.alarm{border-top:3px solid #d97706}
.info-card.measure{border-top:3px solid #047857}
.info-card.assess{border-top:3px solid #7c3aed}
.info-card h4{margin:0 0 12px;font-size:13px;color:#334155}
.chips{display:flex;flex-wrap:wrap;gap:7px}
.chip{display:inline-flex;padding:6px 9px;border:1px solid #e2e8f0;border-radius:6px;background:#f8fafc;color:#475569;font-size:11px;line-height:1.3}
.alarm .chip{background:#fffaf3;border-color:#fed7aa}
.text-box{padding:11px;border:1px solid #e2e8f0;border-radius:7px;background:#f8fafc;color:#475569;font-size:12px;line-height:1.75;white-space:pre-line}
.module-footer{padding:0 16px 16px;color:#94a3b8;font-size:10px}
.empty{padding:35px;text-align:center;color:#94a3b8}

@media(max-width:768px){
header{padding:22px 16px 18px}.header-title h1{font-size:23px}main{padding:24px 14px 50px}
.vent-control-grid,.vent-info-grid{grid-template-columns:1fr}
.result-header{display:block}.db-tag{display:inline-block;margin-top:10px}
.nav-button{font-size:10px;padding:6px 9px}
}
</style>
</head>
<body>
<header>
  <div class="header-container">
    <div class="header-title"><span>🫁</span><h1>RT Clinical Quality Dashboard</h1></div>
    <div class="header-subtitle">呼吸治療臨床品質指標監測與改善追蹤</div>
    <div class="period-tag">⚙️ Ventilator Clinical Reference｜呼吸器設定值、警示與臨床監測</div>
    <div class="nav-container">
      <a href="#overview" class="nav-button nav-overview">📌 Overview</a>
      <a href="#ventilator" class="nav-button nav-trend">🫁 Ventilator Settings</a>
      <a href="#measurements" class="nav-button nav-pareto">📊 Measurements</a>
      <a href="#assessment" class="nav-button nav-tracker">🔄 Clinical Assessment</a>
    </div>
  </div>
</header>

<main>
  <section class="section" id="overview">
    <div class="section-header">
      <h2>⚙️ Ventilator Settings Reference</h2>
      <p>依據呼吸器機種與通氣模式，快速查詢設定值、警示限制、臨床監測與理學評估。</p>
    </div>

    <div class="vent-tabs" id="tabs"></div>

    <div class="vent-control-grid">
      <div class="card">
        <div class="control-title">1. 選擇呼吸器機種 (Device)</div>
        <select id="deviceSelect"></select>
        <div class="pills" id="devicePills"></div>
      </div>
      <div class="card">
        <div class="control-title">2. 選擇通氣模式 (Mode)</div>
        <select id="modeSelect"></select>
        <div class="pills" id="modePills"></div>
      </div>
    </div>

    <div class="card result-card" id="ventilator"></div>
  </section>

  <footer>RT Clinical Quality Dashboard · Ventilator Clinical Reference · QC Ventilator Master Database 2026 · 147 Device × Mode records</footer>
</main>

<script>
const DATA=[{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"VC-A/C","settings":"RR,VT, Peak Flow, Flow type, FiO2, PEEP     Trigger","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff                                                                                        \n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"PC-A/C","settings":"RR,Pi, Ti, FiO2,PEEP                                  Trigger,Rise Time","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"VC-SIMV+PS","settings":"RR,VT, Peak Flow, Flow type, PS,FiO2, PEEP, Trigger, Rise Time,Esens","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"PC-SIMV+PS","settings":"RR,Pi, Ti, PS,FiO2, PEEP                               Triger,Rise Time,Esens","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"SPONT/PSV","settings":"PS, FiO2,PEEP,                                               Trigger, Rise Time,Esens\napnea backup setting( Apnea Pi/Ti)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP, VE spont , PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"BILEVEL","settings":"RR,PEEP high, PEEP low,T high ,PS ,FiO2,         Trigger ,Rise Time ,Esens","alarms":"HPL, Low TV,Low TV(spon), Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E ,PEEP, FiO2, Temp, cuff                                          (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 840","mode":"SPONT/TC                 (Tube Compensation)","settings":"Tube Type (ET/Trach), Tube Size,                        TC Compensation , PEEP, FiO2, Trigger,Rise Time,Esens, apnea backup  setting( Apnea Pi/Ti)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP, VE spont ,I:E, PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"VC-A/C","settings":"RR,VT, Peak Flow, Flow type, FiO2, PEEP     Trigger,Max Pressure Limit","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff                                                                                        \n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"PC-A/C","settings":"RR,Pi,Ti,FiO2,PEEP,                                    Trigger,Rise Time,Max Pressure Limit","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"A/C-VC+","settings":"RR,VT, Ti, FiO2, PEEP                            Trigger,Rise Time,Max Pressure Limit,Max VTI Limit","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time,Max VTI Limit","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff                                                                                        \n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"PC-SIMV+PS","settings":"RR,Pi, Ti, PS,FiO2, PEEP                               Triger,Rise Time,Esens,Max Pressure Limit","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"VC-SIMV+PS","settings":"RR,VT, Peak Flow, Flow type, PS,FiO2, PEEP, Trigger, Rise Time,Esens,Max Pressure Limit","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"VC+/SIMV+PS","settings":"RR,VT, Ti, PS, FiO2, PEEP,                                   Trigger,Rise Time,Esens, Max Pressure Limit,Max VTI Limit","alarms":"HPL, Low TV, Low TV(spon),Low VE, Apnea Time,Max VTI Limit","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"SPON-PSV","settings":"PS, FiO2,PEEP,                                                Trigger,Esens, Max Pressure Limit","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP, VE spont , PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"SPON-TC","settings":"Tube Type (ET/Trach), Tube Size,                        TC Compensation  (1-100%),  FiO2, PEEP, Trigger,Esens,Max Pressure Limit,Max VTI Limit","alarms":"HPL, Low TV, Low VE, Apnea Time,Max VTI Limit","measurements":"Vte spon, total RR , PIP, MAP, VE spont ,I:E, PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"SPON-VS","settings":"VTsupport (VTtarget),FiO2, PEEP,                   Trigger,Rise Time,Esens,Max Pressure Limit,Max VTI","alarms":"HPL, Low TV, Low VE, Apnea Time,Max VTI Limit","measurements":"Vte spon, total RR , PIP, MAP, VE spont , PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"Spon-PAV+","settings":"Tube Type (ET/Trach), Tube Size,                         % Supp , FiO2, PEEP , Trigger, Esens, Max Pressure Limit,Max VTI Limit","alarms":"HPL, Low TV, Low VE, Apnea Time,Max VTI Limit","measurements":"Vte spon, total RR , PIP, MAP, VE spont , PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Puritan Bennett (PB) 980","mode":"BiLevel","settings":"RR,PEEP high, PEEP low,T high ,PS ,FiO2,         Trigger,Rise Time,Esens,Max Pressure Limit","alarms":"HPL, Low TV,Low TV(spon), Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E ,PEEP, FiO2, Temp, cuff                                           (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"VC-AC/CMV","settings":"FiO2,VT, Ti,RR,Flow, PEEP,                               Pmax ,Trigger","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff                                                                                        \n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"VC-SIMV+PS","settings":"FiO2,VT, Ti,RR,Flow, PEEP,  PS ,                      Pmax, Trigger,Insp.tern,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"VC/MMV","settings":"FiO2,VT, Ti,RR,Flow, PEEP,  PS ,                      Pmax, Trigger,Insp.tern,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"PC-AC","settings":"FiO2,Ti,RR ,Pinsp,Flow, PEEP,                         Pmax,Trigger","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"PC-SIMV+PS","settings":"FiO2,Ti,RR ,Flow,Pinsp,PEEP,   PS                      Pmax,Trigger,Insp.tern","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"PC-APRV","settings":"FiO2, Thigh, Tlow,Flow,Phigh, Plow, apnea backup setting (TV/RR/PEEP)","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E,Temp, cuff (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"SPN-CPAP/PS","settings":"FiO2,Flow,PEEP, PS,                                      Trigger, Insp.tern,apnea backup setting(TV/RR/PEEP)","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2, Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Savina 300","mode":"SPN-CPAP/ATC","settings":"Tube Type (ET/Trach), Tube Size, ATC(on/off), PEEP, FiO2","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP, VE spont , PEEP, FiO2, Temp,cuff                                                                      (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"VC-AC","settings":"FiO2, VT,  Ti, RR ,PEEP,Flow ,Trigger","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff                                                                                        \n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"PC-AC","settings":"FiO2,Pinsp, Ti,RR, PEEP, FiO2, Trigger, Slope","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"PC-SIMV+PS","settings":"FiO2,Pinsp, Ti,RR,  PEEP, FiO2, ∆Psupp, Slope,Trigger, Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"SPN-CPAP/PS","settings":"FiO2, PEEP, ∆Psupp, Slope,                          Trigger, Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte,  total RR , PIP, MAP, VE, I:E, PEEP, FiO2, Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"PC-CMV","settings":"FiO2,Pinsp, Ti,RR,  PEEP, FiO2,Slop","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"VC-CMV","settings":"FiO2, VT,  Ti, RR ,PEEP,Flow","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff , (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"VC-SIMV+PS","settings":"FiO2,TV, Ti, RR,  PEEP,  ∆Psupp, Slope, Flow, Trigger, Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"PC-SIMV+","settings":"FiO2,Pinsp, Ti,RR,  PEEP,  ∆Psupp, Slope,Trigger,Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"PC-APRV","settings":"FiO2,Phigh, Plow,Thigh,Tlow                    Slope,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"SPN-PPS","settings":"FiO2, Flow assist ,Volume assis,PEEP,   Trigger,Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Low TV,Apnea Time","measurements":"Vte, total RR , PIP, MAP,  VE, PEEP, FiO2, Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"SPN-CPAP/VS","settings":"FiO2,TV, PEEP, Slope,                           Trigger,Insp trem,apnea backup setting(TV/RR)","alarms":"HPL, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Dräger Evita V800","mode":"VC-MMV","settings":"FiO2,TV, Ti, RR,  PEEP,  ∆Psupp, Slope,Flow , Trigger, Insp trem","alarms":"HPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"A/C VC","settings":"FiO2,VT, RR,Flow, PEEP, Pmax,Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff ,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"A/C PC","settings":"FiO2,Pinsp, RR, Ti, PEEP, Pmax,Rise Time, Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"A/C PRVC","settings":"FiO2,VT, RR,Ti, PEEP, Pmin,Rise Time, Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"SIMV/VC+PS","settings":"FiO2,VT, RR,Flow, PEEP,  PS, Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"SIMV/PC+PS","settings":"FiO2,Pinsp, RR, Ti, PEEP,  PS,Rise Time, Trigger","alarms":"HPL, LPL, LTV, Low VE, Low PEEP, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"BiLevel","settings":"FiO2,Pinsp(Phigh), PEEP, Tinsp,Rate, PS, Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"BiLevel-VG","settings":"FiO2,VT,Rate, Tinsp,PEEP, Rate, PS, Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff   (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"APRV","settings":"FiO2, Phigh, Plow, Thigh, Tlow,Pmax,Trigger","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"CPAP/PS","settings":"FiO2, PEEP,PS, Trigger, Rise Time, Expiration Cycling % , Apnea Settings(backup Pinsp,Tinsp,Minimun Rate )","alarms":"HPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"SBT Mode","settings":"FiO2, PS , PEEP, Insp Trigger,Exp Trigger ,Base Flow,Rise Time,Pmax,SBT Duration,\nStop Critiria(RR/MVexp/Apnea Time)","alarms":"HPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"VS","settings":"FiO2, VTtarget, PEEP,Exp Trigger, Pmin,  (backup Pinsp,Minimun Rate)","alarms":"HPL, LPL, LowTV, Low VE, Low PEEP, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"GE Engstrom / CARESCAPE R860","mode":"SPONT/TC                 (Tube Compensation)","settings":"Tube Type (ET/Trach), Tube Size,                        TC Compensation ,PEEP, FiO2, Trigger,Rise Time                                           apnea backup  setting","alarms":"HPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"(P)CMV","settings":"RR, Pcontrol, PEEP, FiO2, Ti, Trigger,P-ramp","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"(S)CMV","settings":"RR, VT, PEEP, FiO2, Ti ,Flow pattern,Trigger","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"(P)SIMV+PS","settings":"RR, Pcontrol, PEEP, FiO2, Ti, Psupport,                Trigger,P-ramp,ETS,Backup setting(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"(V)SIMV+PS","settings":"RR, VT,  PEEP, FiO2, Ti ,Psupport,Trigger,Flow pattern, P-ramp,ETS,Backup setting(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"DuoPAP","settings":"RR,P-high, PEEP, FiO2,T-high, Psupport,          Trigger, P-ramp,ETS,Backup setting(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"APRV","settings":"T-high, T-low,P-high, P-low,  FiO2, Psupport, , Trigger,P-ramp,ETS,Backup setting(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"APVcmv","settings":"RR, Target VT, PEEP, FiO2, Ti,                    Trigger,P-ramp,Pmax?","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"APVsimv","settings":"RR, Target VT, PEEP, FiO2, Ti, Psupport,               Trigger,P-ramp,ETS,Backup setting(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"SPONT/PSV","settings":"Psupport, PEEP, FiO2,                                 Trigger, P-ramp, ETS, Apnea Settings(RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"VS","settings":"VT, PEEP, Fio2, Plimit,P-ramp,ETS (backup Pinsp,Minimun Rate)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"ASV","settings":"Patient Height, Gender, %MinVol, PEEP, FiO2, Trigger,P-ramp,ETS,PASV limit,Backup setting (RR/IP/Ti)","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"G5","mode":"TRC (Tube Resistance Comp)","settings":"Tube Type, Tube Size, % Comp (10-100%),     PEEP, FiO2, Trigger","alarms":"HPL, LPL, Low TV, Low VE, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"A/C (VC)","settings":"VT, Flow,RR, PEEP, FiO2, Flow pattern,Trigger Ti/IE/Flow(Flow)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"set Vti, Vte, set RR,total RR, PIP, MAP,VE, I:E,PEEP,FiO2, Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"A/C (PC)","settings":"Pinsp, Ti, RR, PEEP, FiO2, Trigger,Slpoe,   Ti/IE/Flow(Ti)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"A/C (PRVC)","settings":"Target VT, Ti, RR,  PEEP, FiO2, Trigger, Slpoe,  ,Ti/IE/Flow(Ti)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE , I:E, PEEP, FiO2, Temp, cuff   (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"VC-SIMV+PS","settings":"VT, Flow,RR, PEEP, FiO2, PS, Trigger, Flow pattern,Ti/IE/Flow(Flow),Slpoe, ETS, TiMax PS,Apnea Settings(backup TV/RR)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"set Vti, Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont ,I:E, PEEP, FiO2, Temp, cuff                                     (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"PC-SIMV+PS","settings":"Pinsp, Ti, RR, PEEP, FiO2, PS, Trigger, Slpoe,ETS,TiMax PS,Ti/IE/Flow(Ti)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"PRVC-SIMV+PS","settings":"VT, Ti, RR ,PEEP, FiO2, PS, Trigger, ,Slpoe,ETS,TiMax PS,Ti/IE/Flow(Ti),Apnea Settings(backup TV/RR)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"SPONT/PS","settings":"PS, PEEP, FiO2, Trigger, Slpoe,Expiratory Trigger %, TiMax PS ,Apnea Settings(backup TV/RR)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"SPONT/VS","settings":"TV, PEEP, FiO2, Trigger,Slpoe, Expiratory Trigger %, TiMax PS ,Apnea Settings(backup TV/RR)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte spon, total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"SPONT/APRV","settings":"P-high, P-low,T-high, T-low,  FiO2, Trigger,Slpoe","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"SPONT/CPAP","settings":"PEEP, FiO2, trigger ,Slpoe                             Apnea Settings(backup TV/RR)","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"total RR , PIP, MAP,  PEEP, FiO2, Temp, cuff\n (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Nihon Kohden NKV-550","mode":"Tube Compensation","settings":"Tube Type (ET/Trach), Tube Size, % Compensation (0-100%),Fio2,PEEP","alarms":"HPL, Low TV(ml/kg), Low VE, Apnea Time","measurements":"Vte spon,  total RR , PIP, MAP,  VEspon, PEEP, FiO2, Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"A/C (Volume)","settings":"RR, VT, Peak Flow, PEEP, FiO2, Trigger","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff  (Cst, Raw, Pplat :2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"A/C (Pressure)","settings":"RR,Pinsp, Ti, PEEP, FiO2, Trigger,Rise Time","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"A/C (PRVC)","settings":"RR, Target VT, Ti, PEEP, FiO2, Trigger,Max Pressure","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vtspon, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E,Temp, cuff (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"VC-SIMV+PS","settings":"RR, VT, Peak Flow, PS, PEEP, FiO2, Trigger","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vtspon, set RR, total RR , PIP, MAP, VE, VEspon,PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"PC-SIMV+PS","settings":"RR, Pinsp, Ti, PS, PEEP, FiO2, Trigger","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"PRVC-SIMV+PS","settings":"RR, Target VT, Ti, PS,PEEP, FiO2, Trigger,Max Pressure","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"set Vti, Vte, Vtspon, set RR, total RR , PIP, MAP, VE, VEspon,PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"APRV-BiPhasic","settings":"T-high,P-high, T-low,P-low, PSV,FiO2, Tigger,P-ramp","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"Vte, Vtspon, set RR, total RR , PIP, MAP, VE tot, VE spont, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Vela","mode":"CPAP/PSV","settings":"PSV, PEEP, FiO2, Trigger, Apnea backup Settings","alarms":"HPL, LPL, Low VE, Apnea Time","measurements":"Vtspon, set RR, total RR , PIP, MAP, VEspon, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"PCV+","settings":"∆Pcontrol ,PEEP , FiO2, RR, Ti, Trigger,Pramp(ms)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP,  VE, I:E, PEEP, FiO2,     Temp, cuff  (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"PSIMV+      (PC/SIMV+PS)","settings":"∆Pcontrol ,PEEP , FiO2, RR, I/E,  PSync,Pramp(ms) ,ETS(%)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte, Vte spon, set RR, total RR , PIP, MAP, VE tot, VE spont, I:E ,PEEP, FiO2, Temp, cuff                                    (Cst, Raw, Pplat : 2times/wk,ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"SPONT                            (PSV)","settings":"∆Psupport, PEEP, FiO2, Trigger,Pramp(ms),ETS, (%),Apnea backup Settings","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vtspon, total RR , PIP, MAP, VEspon, PEEP, FiO2, Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"(S)CMV+               (VC/AC)","settings":"VT, PEEP, FiO2, RR, Ti, Trigger,Pramp(ms)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat :2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"SIMV+               (VC/SIMV+PS)","settings":"VT, PEEP, FiO2, RR, Ti, ∆Psupport, Trigger,Pramp(ms),ETS(%),Apnea backup Settings","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"set Vti, Vte, Vtspon, set RR, total RR , PIP, MAP, VE, VEspon,PEEP, FiO2, I:E，Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"成人呼吸器","device":"Hamilton C1 / T1","mode":"ASV","settings":"Patient Height, Gender,%MinVol, PEEP, FiO2, trigger,Plimit ,Pramp(ms),ETS(%)","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vtspon, total RR , PIP, MAP, VEspon, PEEP, FiO2, Temp, cuff   (Cst, Raw, Pplat : 2times/wk、ARDS*qd)","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"VIP Bird","mode":"TCPL A/C","settings":"Ti, RR, Bias Flow,PIP, PEEP, FiO2","alarms":"HPL, LPL, Apnea Time","measurements":"set RR, total RR , PIP, MAP, PEEP, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE5000","mode":"CPAP (Invasive)  (實際是NCPAP) (off flow sensor)","settings":"PEEP, FiO2 ,Trigger Sens,Apnea Backup Setting(Ti/PIP/RR)","alarms":"HPL, LPL, Apnea","measurements":"total RR , PEEP, FiO2, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE5000","mode":"SIMV (Invasive)  ( 實際是NIPPV)  (off flow sensor)","settings":"RR, Ti, PEEP,PIP, FiO2,Trigger Sens, Apnea Backup Setting(Ti/PIP/RR)","alarms":"HPL, LPL,  Apnea","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2, I:E，Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE5000","mode":"CMV","settings":"RR,Ti, PEEP, PIP , FiO2, Ttig Sens","alarms":"HPL, LPL, Low TV, Apnea","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE5000","mode":"PTV","settings":"Backup RR,Ti,PIP,PEEP, FiO2, Ttig Sens, Termination Sens","alarms":"HPL, LPL, Low TV, Apnea","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE5000","mode":"PSV","settings":"Backup RR,Ti,PIP,PSV,PEEP, FiO2 , Ttig Sens,Term Sens","alarms":"HPL, LPL, Apnea","measurements":"Vte,total RR , PIP, MAP, PEEP, FiO2, Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"CPAP (Invasive)  (實際是NCPAP) (off flow sensor)","settings":"PEEP, FiO2 ,Rise Time ,Trig Sens,Backup RR Ti/PIP","alarms":"HPL, LPL, Low PEEP, Apnea","measurements":"total RR , PEEP, FiO2, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"SIMV (Invasive)  ( 實際是NIPPV)  (off flow sensor)","settings":"RR, Ti, PEEP,PIP, FiO2,PS, Rise Time ,Trig Sens,Apnea Setting","alarms":"HPL, LPL, Low PEEP,Apnea Time","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"CMV","settings":"RR,Ti, PEEP, PIP , FiO2,Rise Time ,Trig Sens","alarms":"HPL, LPL, Low TV,Low VE, Low PEEP","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"PTV","settings":"RR,Ti, PEEP, PIP , FiO2,Rise Time ,Trig Sens  ,Apnea Setting","alarms":"HPL, LPL, Low TV,Low VE,Low PEEP, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"PSV","settings":"PEEP, FiO2, Backup RR,Max Ti, PIP ,Rise Time ,Trig Sens,Term Sens","alarms":"HPL, LPL, Low TV,Low VE,Low PEEP, Apnea Time","measurements":"Vte, total RR , PIP, MAP, VE, PEEP, FiO2, Temp, cuff/uncuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"HFOV","settings":"Frequency (Hz),I:E Ratio, MAP, ∆P, FiO2               Sign on:ICCA需新增 sign RR,IP,Ti","alarms":"HPL, LPL,Low TV,Low VE","measurements":"Vte, ∆P, MAP, VE, FiO2, Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"HFO+CMV","settings":"RR Ti,Frequency (Hz), PEEP,PIP, ∆P,FiO2","alarms":"HPL, LPL","measurements":"MAP, ∆P, PEEP, FiO2, Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"nCPAP D (Non-invasive)","settings":"PEEP, FiO2 ,Rise Time ,Trig Sens,Backup RR Ti/PIP","alarms":"HPL, LPL, Low PEEP, Apnea Time","measurements":"total RR , PEEP, FiO2, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"NIPPV D (Non-invasive)","settings":"RR, Ti, PEEP,PIP, FiO2,Rise Time ,Trig Sens","alarms":"HPL, LPL, Low PEEP","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2, I:E，Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"NIPPV Tr. (Non-invasive)","settings":"RR, Ti, PEEP,PIP, FiO2,Rise Time ,Trig Sens","alarms":"HPL, LPL, Low PEEP, Apnea Time","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2, I:E，Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"SLE6000","mode":"nHFOV  (Non-invasive)","settings":"Frequency (Hz),I:E Ratio, MAP, ∆P, FiO2               Sign on:ICCA需新增 sign RR,IP,Ti","alarms":"HPL, LPL","measurements":"Vte, ∆P, MAP, VE, FiO2, Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PC-CMV","settings":"Pinsp, PEEP, Ti, RR, FiO2, Slope","alarms":"HPL, Low VE, Tapn","measurements":"Vte, set RR, total RR,PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PC-AC","settings":"Pinsp, PEEP, Ti, RR, FiO2,Slope,Trigger","alarms":"HPL, Low VE, Tapn","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PC-CMV+VG","settings":"Target VT, Pmax, PEEP, Ti, RR, Trigger, FiO2","alarms":"HPL, LPL, Low TV, Low VE, Tapn","measurements":"Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PC-SIMV+PS","settings":"Pinsp, PEEP, Ti, RR,  FiO2, ∆Psupp,Slope ,Trigger","alarms":"HPL, Low VE, Tapn","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PSV","settings":"Pinsp, Timax, RR, PEEP, FiO2,Slope ,Trigger","alarms":"HPL, Low VE, Tapn","measurements":"Vte, total RR , PIP, MAP, VE, PEEP, FiO2,Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"SPN-CPAP/PS          (Non-invasive)","settings":"Pinsp, Pmax,Timax, RR, PEEP, ∆Psupp, FiO2, Slope ,Trigger","alarms":"HPL, Low VE, Tapn","measurements":"total RR , MAP, PEEP, FiO2, Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"PC- HFO","settings":"MAP, Amplitude (∆P), Frequency (Hz), I:E Ratio,FiO2 ,Sign on:ICCA需新增 sign RR,IP,Ti","alarms":"HPL, LPL","measurements":"Vte, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"NIPPV ( 實際是PC-CMV )  (off flow sensor)","settings":"Pinsp, PEEP, Ti, RR, FiO2, Slope","alarms":"HPL, LPL, Tdisconnect","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2, I:E，Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"Dräger Babylog VN500","mode":"NCPAP (Non-invasive)  (實際是SPN-CPAP)       (off flow sensor)","settings":"PEEP,  FiO2 ,Slop","alarms":"Tdisconnect","measurements":"total RR , PEEP, FiO2, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Pressure A/C","settings":"RR ,Insp Press,Ti, PEEP, FiO2,                   Trigger, Bias Flow","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte,set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Volume A/C","settings":"RR,VT,  Peak Flow , PEEP, FiO2,            Trigger,Bias Flow","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"TCPL A/C","settings":"RR ,Insp Press,Ti, Peak Flow, PEEP, FiO2, Trigger,Bias Flow","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte,set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"TCPL SIMV","settings":"RR, Insp Press, Peak Flow , Ti ,PSV,PEEP, FiO2,    Trigger,Bias Flow,PSV cycle %","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte,set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Volume SIMV","settings":"RR,VT,  Peak Flow , PSV,PEEP, FiO2,    Trigger,Bias Flow,PSV cycle %","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"set Vti, Vte, Vtespon,set RR, total RR , PIP, MAP, VE, VEspon,PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Pressure SIMV","settings":"RR ,Insp Press,Ti, PS, PEEP, FiO2,              Trigger, ,Bias Flow, PSV cycle %","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"Vte,set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Pressure A/C+VG      Volume Guarantee","settings":"(需外加flow sensor),RR, Target TV,Ti ,PEEP FiO2,Trigger ,Base flow","alarms":"HPL, LPL, Low TV, Low PEEP, Apnea Time","measurements":"Vte,set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"CPAP/PSV","settings":"PS,PEEP ,FiO2,Trigger","alarms":"HPL, LPL, Low TV, Low VE, Low PEEP, Apnea Time","measurements":"total RR , PIP, MAP, PEEP, FiO2, Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"CareFusion AVEA","mode":"Nasal CPAP/IMV","settings":"NCPAP:PEEP, FiO2                                 NIPPV:Insp Press,RR,Ti ,PEEP ,FiO2","alarms":"NCPAP:無Apnea setting。 NIPPV:HPL,LPL,Disc Sens","measurements":"set RR, total RR , PIP, MAP, PEEP, FiO2,Leak, Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"兒科呼吸器","device":"PB840 (NeoMode)","mode":"PC-A/C","settings":"Pinsp, Ti, RR, Rise Time, PEEP, FiO2, Flow Trigger","alarms":"HPL, Low TV, Low VE, Apnea Time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"CPAP","settings":"CPAP, FiO2,Ramp Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"total RR ,  PEEP, FiO2, Leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"S/T","settings":"IPAP, EPAP, RR, Ti, Fi02,Tigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vtspon,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E,leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"S","settings":"IPAP, EPAP,  Fi02,Tigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vtspon, total RR , VE, PEEP, FiO2, I:E，Leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"SIMV","settings":"TV,RR,Ti, Flow pattern,PEEP,PS,Fi02,Tigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"PC","settings":"IPAP, EPAP, RR, Ti, FiO2,Trigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"T","settings":"IPAP, EPAP, RR, Ti, FiO2,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"AVAPS","settings":"Target VT, Min IPAP, Max IPAP, EPAP, RR, Ti","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"set Vti, Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"A/C ( VC)","settings":"VT , RR, Ti, Flow pattern,PEEP, FiO2,Trigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"CV","settings":"VT , RR, Ti, Flow pattern,PEEP, FiO2","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"PC-SIMV","settings":"IPAP, EPAP, PS,RR, Ti,FiO2,Trigger Type, Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy 150","mode":"AVAPS-AE","settings":"AVAPS Rate,VT ,Max Pressure ,Max PS,Min PS,Max EPAP,Min EPAP ,Breath Rate, FiO2, Trigger Type,Rise Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy Evo","mode":"CPAP","settings":"CPAP, FiO2, Ramp Time","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"total RR , PEEP, FiO2, leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy Evo","mode":"S/T","settings":"IPAP, EPAP, RR, Ti, Rise Time, FiO2","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，leak ,Temp,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy Evo","mode":"PC-PS","settings":"IPAP, EPAP, RR, Ti, Rise Time, FiO2","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，leak ,Temp,","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy Evo","mode":"AVAPS-AE","settings":"Target VT, Min IPAP, Max IPAP, Auto-EPAP, PS Min, PS Max, RR, FiO2","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"set Vti, Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics Trilogy Evo","mode":"A/C (VC / PC / MPV)","settings":"VT / IPAP, RR, Ti, EPAP, FiO2","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics V60","mode":"CPAP","settings":"CPAP, Ramp,C-Flex, FiO2,mask/port","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"total RR , PEEP, FiO2, leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics V60","mode":"S/T","settings":"IPAP, EPAP, RR, , FiO2, Ti, Rise Time, Ramp,mask/port","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, VE, PEEP, FiO2, leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics V60","mode":"PCV","settings":"IPAP, EPAP, RR, , FiO2, Ti, Rise Time, Ramp,mask/port","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"Vte,  set RR, total RR , PIP,  VE, PEEP, FiO2,leak,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"Philips Respironics V60","mode":"AVAPS","settings":"Target VT, RR,Ti,EPAP, Min IPAP, Max IPAP,  FiO2,Rise,mask/port","alarms":"HPL, Low Tidal Volume, Low VE, Apnea Time,Disconnect time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，leak ,Temp","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"ResMed Astral 150","mode":"CPAP","settings":"CPAP, Insp Trigger","alarms":"HPL, Low TV, Low VE, Apnea Time,Disconnect time","measurements":"Vte, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"ResMed Astral 150","mode":"(S)/T","settings":"IPAP, EPAP, RR, Ti Min/Max, Rise Time,Insp Trigger,Exp Trigger","alarms":"HPL, Low TV, Low VE, Apnea Time,Disconnect time","measurements":"Vte,  set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"ResMed Astral 150","mode":"P(A)C","settings":"IPAP , EPAP, RR, Ti, Rise Time,Insp Trigger","alarms":"HPL, Low TV, Low VE, Apnea Time,Disconnect time","measurements":"Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"},{"group":"非侵襲性成人呼吸器呼吸器","device":"ResMed Astral 150","mode":"iVAPS","settings":"Body Height,Target Va, Target Rate,Min/Max PS, EPAP","alarms":"HPL, Low TV, Low VE, Apnea Time,Disconnect time","measurements":"set Vti, Vte, set RR, total RR , PIP, MAP, VE, PEEP, FiO2, I:E，Temp, cuff","assessment":"Breath Sound , Secretion Quality (平日至少 1次/日),SpO2 (每筆紀錄必填)"}];
const groups=[...new Set(DATA.map(x=>x.group))];
let currentGroup=groups[0], currentDevice='', currentMode='';

const unique=a=>[...new Set(a)];
const splitItems=s=>String(s||'').split(/[,，]/).map(x=>x.trim()).filter(Boolean).flatMap(x=>/^PEEP\s+Trigger$/i.test(x)?['PEEP','Trigger']:[x]);
function escapeHtml(s){return String(s).replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#039;'}[c]));}
function makeButton(cls,text,active,onClick){const b=document.createElement('button');b.type='button';b.className=cls+(active?' active':'');b.textContent=text;b.style.pointerEvents='auto';b.style.touchAction='manipulation';b.addEventListener('click',function(e){e.preventDefault();e.stopPropagation();if(typeof onClick==='function')onClick();});return b;}

function renderTabs(){
 const el=document.getElementById('tabs');el.innerHTML='';
 groups.forEach(g=>el.appendChild(makeButton('vent-tab',g,g===currentGroup,()=>{currentGroup=g;currentDevice='';currentMode='';render();})));
}
function devices(){return unique(DATA.filter(x=>x.group===currentGroup).map(x=>x.device));}
function renderDevicePills(){
 const el=document.getElementById('devicePills');el.innerHTML='';
 devices().forEach(d=>el.appendChild(makeButton('pill',d,d===currentDevice,()=>{currentDevice=d;currentMode='';render();})));
}
function renderDevices(){
 const list=devices();if(!list.includes(currentDevice))currentDevice=list[0]||'';
 const s=document.getElementById('deviceSelect');s.innerHTML='';list.forEach(d=>s.add(new Option(d,d)));s.value=currentDevice;
 s.onchange=e=>{currentDevice=e.target.value;currentMode='';renderModes();renderResult();renderDevicePills();};
 renderDevicePills();
}
function modes(){return unique(DATA.filter(x=>x.group===currentGroup&&x.device===currentDevice).map(x=>x.mode));}
function renderModePills(){
 const el=document.getElementById('modePills');el.innerHTML='';
 modes().forEach(m=>el.appendChild(makeButton('pill',m,m===currentMode,()=>{
   currentMode=m;
   const s=document.getElementById('modeSelect');
   if(s)s.value=m;
   renderResult();
   renderModePills();
 })));
}
function renderModes(){
 const list=modes();if(!list.includes(currentMode))currentMode=list[0]||'';
 const s=document.getElementById('modeSelect');s.innerHTML='';list.forEach(m=>s.add(new Option(m,m)));s.value=currentMode;
 s.onchange=e=>{currentMode=e.target.value;renderResult();renderModePills();};
 renderModePills();
}
function chips(value){
 const arr=splitItems(value);
 return arr.length?'<div class="chips">'+arr.map(x=>'<span class="chip">'+escapeHtml(x)+'</span>').join('')+'</div>':'<span class="chip">尚無資料</span>';
}
function renderResult(){
 const r=DATA.find(x=>x.group===currentGroup&&x.device===currentDevice&&x.mode===currentMode);
 const el=document.getElementById('ventilator');
 if(!r){el.innerHTML='<div class="empty">目前沒有相對應資料</div>';return;}
 el.innerHTML=`
 <div class="result-header">
   <div><h3>${escapeHtml(r.device)}</h3><div class="result-subtitle">通氣模式：<b>${escapeHtml(r.mode)}</b> ｜ ${escapeHtml(r.group)}</div></div>
   <div class="db-tag">VENTILATOR MASTER DATABASE</div>
 </div>
 <div class="vent-info-grid">
   <article class="info-card settings"><h4>⚙️ 呼吸器設定值 (Control Settings)</h4>${chips(r.settings)}</article>
   <article class="info-card alarm"><h4>🔔 警示設定 (Alarm Limits)</h4>${chips(r.alarms)}</article>
   <article class="info-card measure" id="measurements"><h4>📊 臨床監測數據 (Measurements)</h4><div class="text-box">${escapeHtml(r.measurements)||'尚無資料'}</div></article>
   <article class="info-card assess" id="assessment"><h4>🩺 理學與臨床評估 (Physical Assessment)</h4><div class="text-box">${escapeHtml(r.assessment)||'尚無資料'}</div></article>
 </div>
 <div class="module-footer">資料來源：QC-ventilator_complete_master_with_measurements_2026.xlsx</div>`;
}
function render(){renderTabs();renderDevices();renderModes();renderResult();}
render();
</script>
</body>
</html>
